# 03 – I/O list (Rev A)

> Generated by `scripts/make_docs.py` from `tags.csv`. Full version with all columns: [03_io_list.xlsx](03_io_list.xlsx). Independent educational project, illustrative only.

## Hardwired I/O

| Tag | Description | I/O type | Signal | Range min | Range max | Unit | LL | L | H | HH | Module | Channel | Modbus (OpenPLC) |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| AT-100 | Dust concentration at turbine inlet | AI | 4-20 mA | 0 | 50 | mg/Nm3 |  |  | 5 | 10 | AI01 | 0 | %IW0 |
| JT-101 | Generator active power | AI | 4-20 mA (from transducer) | 0 | 10 | MW |  |  |  |  | AI01 | 1 | %IW1 |
| PDT-103 | Seal gas differential pressure (N2 vs process gas) | AI | 4-20 mA | 0 | 200 | mbar | 15 | 30 |  |  | AI01 | 2 | %IW2 |
| PT-100A | Furnace top pressure transmitter A | AI | 4-20 mA HART | 0 | 4 | barg | 1.4 | 1.6 | 1.9 | 2.0 | AI01 | 3 | %IW3 |
| PT-100B | Furnace top pressure transmitter B | AI | 4-20 mA HART | 0 | 4 | barg | 1.4 | 1.6 | 1.9 | 2.0 | AI01 | 4 | %IW4 |
| PT-100C | Furnace top pressure transmitter C | AI | 4-20 mA HART | 0 | 4 | barg | 1.4 | 1.6 | 1.9 | 2.0 | AI01 | 5 | %IW5 |
| PT-102 | Lube oil header pressure | AI | 4-20 mA | 0 | 4 | barg | 1.0 | 1.5 |  |  | AI01 | 6 | %IW6 |
| PT-110 | Clean-gas header pressure (upstream ESD / bypass) | AI | 4-20 mA HART | 0 | 4 | barg |  |  |  |  | AI01 | 7 | %IW7 |
| PT-300 | Plant gas network pressure (downstream) | AI | 4-20 mA HART | 0 | 0.5 | barg |  | 0.05 | 0.2 |  | AI02 | 0 | %IW8 |
| ST-101 | Turbine speed | AI | 4-20 mA (from speed monitor) | 0 | 4000 | rpm |  |  | 3150 | 3300 | AI02 | 1 | %IW9 |
| TT-101 | Turbine inlet gas temperature | AI | 4-20 mA (RTD head transmitter) | 0 | 250 | degC |  | 90 | 150 | 170 | AI02 | 2 | %IW10 |
| VT-101 | Turbine shaft vibration (relative pk-pk) | AI | 4-20 mA (from vibration monitor) | 0 | 200 | um |  |  | 80 | 120 | AI02 | 3 | %IW11 |
| ZT-101 | Stator-vane position transmitter | AI | 4-20 mA | 0 | 100 | % |  |  |  |  | AI02 | 4 | %IW12 |
| ZT-201A | PV-201A position transmitter | AI | 4-20 mA | 0 | 100 | % |  |  |  |  | AI02 | 5 | %IW13 |
| ZT-201B | PV-201B position transmitter | AI | 4-20 mA | 0 | 100 | % |  |  |  |  | AI02 | 6 | %IW14 |
| PV-201A | Bypass / septum control valve A | AO | 4-20 mA HART | 0 | 100 | % |  |  |  |  | AO01 | 0 | %QW0 |
| PV-201B | Bypass / septum control valve B | AO | 4-20 mA HART | 0 | 100 | % |  |  |  |  | AO01 | 1 | %QW1 |
| ZY-101 | Stator-vane actuator positioner | AO | 4-20 mA HART | 0 | 100 | % |  |  |  |  | AO01 | 2 | %QW2 |
| CB-101-ST | CB-101 closed status | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 0 | %IX0.0 |
| GP-101 | Generator protection trip (ANSI 86G) | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 1 | %IX0.1 |
| GRID-101 | Grid available | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 2 | %IX0.2 |
| HS-101 | TRT emergency stop pushbutton | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 3 | %IX0.3 |
| SYN-101 | Synchro-check OK (ANSI 25) | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 4 | %IX0.4 |
| ZSC-101 | XV-101 closed limit switch | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 5 | %IX0.5 |
| ZSO-101 | XV-101 open limit switch | DI | 24 VDC |  |  |  |  |  |  |  | DI01 | 6 | %IX0.6 |
| CB-101-CLS | CB-101 close command | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 0 | %QX0.0 |
| CB-101-TRP | CB-101 trip command | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 1 | %QX0.1 |
| XY-101 | XV-101 trip solenoid (de-energise to close) | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 2 | %QX0.2 |
| XY-102 | Stator-vane quick-close solenoid | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 3 | %QX0.3 |
| XY-201A | PV-201A fast-opening solenoid | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 4 | %QX0.4 |
| XY-201B | PV-201B fast-opening solenoid | DO | 24 VDC |  |  |  |  |  |  |  | DO01 | 5 | %QX0.5 |

AI/AO scaling: 4–20 mA ↔ raw counts 0–27648 (scaled in `FB_AI_Scale` / `FB_AO_Scale`). Modbus addresses refer to the OpenPLC Software-in-the-Loop mapping.

## I/O summary (≥ 20 % spare per type)

| type | used | modules | channels | spare | spare_pct |
|---|---|---|---|---|---|
| AI | 15 | 3 | 24 | 9 | 38 |
| AO | 3 | 1 | 4 | 1 | 25 |
| DI | 7 | 1 | 16 | 9 | 56 |
| DO | 6 | 1 | 16 | 10 | 62 |

## Software tags

| Tag | Description | Range min | Range max | Unit | PLC variable | Notes |
|---|---|---|---|---|---|---|
| PY-100V | Top pressure 2oo3 voting (median select) | 0 | 4 | barg | PY_100V | Discrepancy alarm when /PTx - median/ > 0.05 bar; degraded voting see C&E |
| PIC-100 | Top pressure controller | 0 | 4 | barg | PIC_100 | CV = voted top pressure; MV via PY-100S (split range) or per mode table |
| PY-100S | Top pressure split-range function | 0 | 100 | % | PY_100S | 0-50% -> vanes; 50-100% -> bypass (variant a) |
| PIC-201 | Bypass pressure controller (variant b) | 0 | 4 | barg | PIC_201 | Set point = PIC-100 SP + offset |
| PY-201 | Bypass output selector and trip feedforward | 0 | 100 | % | PY_201 | Selects split-range / PIC-201 output; at trip steps to FF position (inverse ISA-75.01 at PT-110) with output tracking |
| SIC-101 | Turbine speed controller (run-up / sync) | 0 | 4000 | rpm | SIC_101 | Active only with CB-101 open |
| PY-101 | Stator-vane output selector | 0 | 100 | % | PY_101 | SIC-101 with CB-101 open (run-up / sync); PY-100S vane share in loading / running; bumpless via output tracking; trip forces close via XY-102 |
| HS-102 | TRT start command |  |  |  | HS_102 | HMI |
| HS-103 | TRT normal stop command |  |  |  | HS_103 | HMI |
| HS-104 | Trip reset |  |  |  | HS_104 | HMI; only after all trip causes cleared |

## Alarm list

| Tag | Description | Limit | Value | Unit | Priority | Action | C&E group |
|---|---|---|---|---|---|---|---|
| PT-100A | Furnace top pressure transmitter A | LL | 1.4 | barg | High | Operator action, high priority |  |
| PT-100A | Furnace top pressure transmitter A | L | 1.6 | barg | Medium | Operator action |  |
| PT-100A | Furnace top pressure transmitter A | H | 1.9 | barg | Medium | Operator action |  |
| PT-100A | Furnace top pressure transmitter A | HH | 2.0 | barg | High | Operator action, high priority |  |
| PT-100B | Furnace top pressure transmitter B | LL | 1.4 | barg | High | Operator action, high priority |  |
| PT-100B | Furnace top pressure transmitter B | L | 1.6 | barg | Medium | Operator action |  |
| PT-100B | Furnace top pressure transmitter B | H | 1.9 | barg | Medium | Operator action |  |
| PT-100B | Furnace top pressure transmitter B | HH | 2.0 | barg | High | Operator action, high priority |  |
| PT-100C | Furnace top pressure transmitter C | LL | 1.4 | barg | High | Operator action, high priority |  |
| PT-100C | Furnace top pressure transmitter C | L | 1.6 | barg | Medium | Operator action |  |
| PT-100C | Furnace top pressure transmitter C | H | 1.9 | barg | Medium | Operator action |  |
| PT-100C | Furnace top pressure transmitter C | HH | 2.0 | barg | High | Operator action, high priority |  |
| PY-100V | Top pressure 2oo3 voting (median select) | LL | 1.4 | barg | High | Operator action, high priority |  |
| PY-100V | Top pressure 2oo3 voting (median select) | L | 1.6 | barg | Medium | Operator action |  |
| PY-100V | Top pressure 2oo3 voting (median select) | H | 1.9 | barg | Medium | Operator action |  |
| PY-100V | Top pressure 2oo3 voting (median select) | HH | 2.0 | barg | High | Top pressure high-high: bypass fully open | P1 |
| PT-300 | Plant gas network pressure (downstream) | L | 0.05 | barg | Medium | Operator action |  |
| PT-300 | Plant gas network pressure (downstream) | H | 0.2 | barg | Medium | Operator action |  |
| TT-101 | Turbine inlet gas temperature | L | 90 | degC | Medium | Operator action |  |
| TT-101 | Turbine inlet gas temperature | H | 150 | degC | Medium | Operator action |  |
| TT-101 | Turbine inlet gas temperature | HH | 170 | degC | High | Operator action, high priority |  |
| AT-100 | Dust concentration at turbine inlet | H | 5 | mg/Nm3 | Medium | Operator action |  |
| AT-100 | Dust concentration at turbine inlet | HH | 10 | mg/Nm3 | High | Controlled unloading of the TRT | S1 |
| ST-101 | Turbine speed | H | 3150 | rpm | Medium | Operator action |  |
| ST-101 | Turbine speed | HH | 3300 | rpm | High | TRT trip | T1 |
| VT-101 | Turbine shaft vibration (relative pk-pk) | H | 80 | um | Medium | Operator action |  |
| VT-101 | Turbine shaft vibration (relative pk-pk) | HH | 120 | um | High | TRT trip | T1 |
| PT-102 | Lube oil header pressure | LL | 1.0 | barg | High | TRT trip | T1 |
| PT-102 | Lube oil header pressure | L | 1.5 | barg | Medium | Operator action |  |
| PDT-103 | Seal gas differential pressure (N2 vs process gas) | LL | 15 | mbar | High | TRT trip | T1 |
| PDT-103 | Seal gas differential pressure (N2 vs process gas) | L | 30 | mbar | Medium | Operator action |  |
